{
 "source": "ANSI/ASHRAE/ASHE Standard 170-2021, Table 7-1 (Design Parameters—Inpatient Spaces), parsed from G:/My Drive/3-Codes/ASHRAE/170-2021.pdf by tools/extract/pdftext.mjs and tools/extract/ashrae170.mjs on 2026-09-26. Row count cross-checked against the filter column (85 rows: 56 MERV-8, 20 MERV-14, 4 MERV-16, 5 HEPA). Values are as the parser read them; names still carry the PDF's broken words, fixed in build-ventilation-tables.mjs.",
 "columns": [
  "heading",
  "name (with FGI reference and notes)",
  "values: pressure, min OA ach, min total ach, exhausted to outdoors, recirculated by room units, unoccupied turndown, filter, RH %, temperature °F/°C, each followed by its notes"
 ],
 "rows": [
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "AII anteroom (FGI 2.1–2.4.2.3) (u)",
   "values": "(e) NR 10 Yes No Yes MERV-8 NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "AII room (FGI 2.1–2.4.2) (u)",
   "values": "Negative 2 12 Yes No Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Cesarean Delivery room (FGI 2.2–2.9.11.1) (m), (o)",
   "values": "Positive 4 20 NR No Yes MERV-16 20–60 68–75/20–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Combination AII/PE anteroom (FGI 2.2–2.2.4.5)",
   "values": "(e) NR 10 Yes No No HEPA NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Combination AII/PE room (FGI 2.2–2.2.4.5)",
   "values": "Positive 2 12 Yes No No HEPA Max 60 70-75/21-24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Continued care nursery (FGI 2.2–2.10.3.2)",
   "values": "N/R 2 6 N/R No Yes MERV-14 30–60 72–78/22–26"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Critical care patient care station (FGI 2.2–2.6.2)",
   "values": "NR 2 6 NR No Yes MERV-14 30–60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Emergency department exam/treatment room (FGI 2.2–3.1.2.6 & 2.2–3.1.3.6) (p)",
   "values": "NR 2 6 NR NR Yes (ff) MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Emergency department human decontamination (FGI 2.2–3.1.3.6[8])",
   "values": "Negative 2 12 Yes No Yes (ff) MERV-14 NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Emergency department public waiting area (FGI 2.2–3.1.2.4 & 2.2-3.1.3.4)",
   "values": "Negative 2 12 Yes (q) NR Yes (ff) MERV-8 Max 65 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Emergency department tr auma/resuscitation room (FGI 2.2–3.1.3.6[4]) (c)",
   "values": "Positive 3 15 NR No Yes MERV-14 20–60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Emergency service triage area (FGI 2.2–3.1.3.3)",
   "values": "Negative 2 12 Yes (q) NR Yes (ff) MERV-8 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Intermediate care patient room (FGI 2.2–2.5) (s)",
   "values": "NR 2 6 NR NR Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Labor/delivery/recovery (LDR) (FGI 2.2–2.9.3) (s)",
   "values": "NR 2 6 NR NR Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Labor/delivery/recove ry/postpartum (LDRP) (FGI 2.2–2.9.3) (s)",
   "values": "NR 2 6 NR NR Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Laser eye room (FGI Table T2.2-1)",
   "values": "Positive 3 15 NR No Yes MERV-14 20–60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Neonatal intensive care (FGI 2.2–2.8)",
   "values": "Positive 2 6 NR No Yes MERV-14 30–60 72–78/22–26"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Newborn nursery (FGI 2.2–2.10.3.1)",
   "values": "NR 2 6 NR No Yes MERV-14 30–60 72–78/22–26"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Nourishment area or room (FGI 2.1–2.8.9)",
   "values": "NR NR 2 NR NR Yes MERV-8 NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Nursery workroom (FGI 2.2–2.10.8.5)",
   "values": "NR 2 6 NR No Yes MERV-8 Max 60 72–78/22–26"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Operating room (FGI 2.2–3.3.3) (m), (o)",
   "values": "Positive 4 20 NR No Yes MERV-16 (hh) 20–60 68–75/20–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Operating/surgical cystoscopic rooms (FGI 2.2–3.4 & Table T2.2-2; also see Class 3 Imaging) (m), (o)",
   "values": "Positive 4 20 NR No Yes MERV-16 20–60 68–75/20–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Patient care area corridor",
   "values": "NR NR 2 NR NR Yes MERV-14 NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Patient room (FGI 2.1–2.3.2)",
   "values": "NR 2 4 (y) NR NR Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Patient toilet room (FGI 2.1–2.3.5 & 2.1–2.3.6)",
   "values": "Negative NR 10 Yes No Yes (ff) MERV-8 NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "PE anteroom (FGI 2.2–2.2.4.4) (t)",
   "values": "(e) NR 10 NR No No HEPA NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Phase I PACU and Phase II recovery (FGI 2.1–3.4.4 & 2.1–3.4.5)",
   "values": "NR 2 6 NR No Yes MERV-14 20–60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Procedure room (Table T2.2-1) (o), (d)",
   "values": "Positive 3 15 NR No Yes MERV-14 20–60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Protective environment room (FGI 2.2–2.2.4.4) (t)",
   "values": "Positive 2 12 NR No No HEPA Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Radiology waiting rooms (FGI 2.2–3.4.10.1)",
   "values": "Negative 2 12 Yes (q), (w) NR Yes (ff) MERV-8 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Seclusion room (FGI 2.1–2.4.3)",
   "values": "NR 2 4 (y) NR NR Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Sterile processing room (FGI 2.2–3.3.6.15)",
   "values": "NR 2 6 NR No Yes MERV-8 (gg) NR NR"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Treatment room (FGI 2.2–3.1.2.6) (p)",
   "values": "NR 2 6 NR NR Yes MERV-8 20–60 70–75/21–24"
  },
  {
   "heading": "NURSING UNITS AND OTH & ER PATIENT CARE AREAS",
   "name": "Wound intensive care (burn unit)",
   "values": "Positive 2 6 NR No Yes HEPA 40–60 70–75/21–24"
  },
  {
   "heading": "BEHAVIORAL AND MENTAL HEALTH FACILITIES",
   "name": "Patient bedroom, resident room (FGI 2.2–2.12.2 & 2.5–2.2.2)",
   "values": "NR 2 2 NR NR Yes MERV-8 NR NR"
  },
  {
   "heading": "BEHAVIORAL AND MENTAL HEALTH FACILITIES",
   "name": "Seclusion room (FGI 2.1–2.4.3 & 2.2–2.12.4.3)",
   "values": "NR 4 2 NR NR Yes MERV-8 NR NR"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Bronchoscopy, sputum collection, and pentamidine administration (FGI 2.2–3.9.2) (n), (x)",
   "values": "Negative 2 12 Yes No Yes MERV-14 NR 68–73/20–23"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Class 1 imaging room (FGI 2.2–3.4.1.2 & Table 2.2-2)",
   "values": "NR (jj) 2 6 NR NR Yes MERV-8 Max 60 72–78/22–26"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Class 2 imaging room (FGI 2.2–3.4.1.2 & Table 2.2-2) (d), (p)",
   "values": "Positive 3 15 NR No Yes MERV-14 Max 60 70–75/21–24"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Class 3 imaging room (FGI 2.2–3.4.1.2 & Table 2.2-2) (m), (o)",
   "values": "Positive 4 20 NR No Yes MERV-16 (hh) 20–60 68–75/21–24"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Dialysis treatment area (FGI 2.2–3.10.2)",
   "values": "NR 2 6 NR NR Yes MERV-8 NR 72–78/22–26"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Dialyzer reprocessing room (FGI 2.2–3.10.8.16)",
   "values": "Negative NR 10 (bb) Yes No Yes (ff) MERV-8 NR NR"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "ECT procedure room (FGI 2.2–2.12.4.1 & 2.5–3.4)",
   "values": "NR 2 4 NR NR Yes MERV-8 Max 60 72–78/22–26"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Gastrointestinal endoscopy procedure room (FGI 2.2–3.11.2 & Table 2.2-1) (x)",
   "values": "NR 2 6 NR No Yes MERV-8 20–60 68–73/20–23"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "General examination room (FGI 2.1–3.2)",
   "values": "NR 2 4 NR NR Yes MERV-8 Max 60 70–75/21–24"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Hydrotherapy (FGI 2.1–8.4.3.9)",
   "values": "Negative 2 6 NR NR Yes MERV-8 NR 72–80/22–27"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Instrument processing room (FGI 2.2–3.11.4)",
   "values": "Negative 2 10 Yes No No MERV-8 (gg) NR NR"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Medication room (FGI 2.1–2.8.8.2[1])",
   "values": "NR 2 4 NR NR Yes MERV-8 Max 60 70–75/21–24"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Nuclear medicine hot lab (FGI 2.2–3.4.8.22)",
   "values": "Negative NR 6 Yes No Yes (ff) MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Physical therapy (FGI 2.2–2.13.8.16 & 2.6–3.1)",
   "values": "Negative 2 6 NR NR Yes MERV-8 Max 65 72–80/22–27"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Special examination room (aa)",
   "values": "NR 2 6 NR NR Yes MERV-14 (ii) Max 60 70–75/21–24"
  },
  {
   "heading": "DIAGNOSTIC AND TREATMENT",
   "name": "Treatment room (FGI 2.2–3.1.2.4)",
   "values": "NR 2 6 NR NR Yes MERV-8 Max 60 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Bedpan room (FGI 2.1–2.8.12.2 & 2.1–5.1.3.3)",
   "values": "Negative NR 10 Yes No No MERV-8 NR NR"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Environmental services room (FGI 2.1–2.8.14)",
   "values": "Negative NR 10 Yes No No MERV-8 NR NR"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Food and supply storage (FGI 2.1–4.3.8.13)",
   "values": "NR NR 2 NR No No MERV-8 NR 72–78/22–26"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Food preparation areas (FGI 2.1–4.3.2) (i)",
   "values": "NR 2 10 NR No Yes MERV-8 NR 72–78/22–26"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work ar ea, bacteriology (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, biochemistry (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, cytology (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, general (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 NR NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "L a boratory work area, glasswashing (FGI 2.1–4.1.2) (f)",
   "values": "Negative 2 10 Yes NR Yes MERV-8 NR NR"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, histology (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, media transfer (FGI 2.1–4.1.2) (f), (v)",
   "values": "Positive 2 4 NR NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, microbiology (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, nuclear medicine (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, pathology (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR No MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, serology (FGI 2.1–4.1.2) (f), (v)",
   "values": "Negative 2 6 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Laboratory work area, sterilizing (FGI 2.1–4.1.2) (f)",
   "values": "Negative 2 10 Yes NR Yes MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Pharmacy Services: Pharmacy Areas (FGI 2.1–4.2.2) (b)",
   "values": "Positive 2 4 NR NR Yes MERV-8 Max 60 70–75/21–24"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Toilet room (FGI 2.1–2.9.2)",
   "values": "Negative NR 10 Yes No Yes MERV-8 NR 72–78/22–26"
  },
  {
   "heading": "PATIENT SUPPORT FACILITIES",
   "name": "Warewashing (FGI 2.1–4.3.4) (r)",
   "values": "Negative NR NR Yes No Yes MERV-8 NR NR"
  },
  {
   "heading": "GENERAL SUPPORT FACILITIES: STERILE PROCESSING",
   "name": "Clean assembly/workroom (FGI 2.1–5.1.2.2[3]) (z)",
   "values": "Positive 2 4 NR No No MERV-8 (gg) Max 60 68–73/20–23"
  },
  {
   "heading": "GENERAL SUPPORT FACILITIES: STERILE PROCESSING",
   "name": "Soiled workroom/decontamination room (FGI 2.1–5.1.2.2[2]) (z)",
   "values": "Negative 2 6 Yes No No MERV-8 NR 60–73/16–23"
  },
  {
   "heading": "GENERAL SUPPORT FACILITIES: STERILE PROCESSING",
   "name": "Sterile storage room (clean/ster ile medical/ surgical supplies) (FGI 2.1–5.1.2.2[4]) (z)",
   "values": "Positive 2 4 NR NR No MERV-8 (gg) Max 60 Max 75/24"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Autopsy room (FGI 2.1–5.7.2.2)",
   "values": "Negative 2 12 Yes No No MERV-8 NR 68–75/20–24"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Clean linen storage room (FGI 2.1–2.8.13.1 & 2.1–5.2.2.1[3])",
   "values": "Positive NR 2 NR NR Yes MERV-8 NR 72–78/22–26"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Hazardous material storage (FGI 2.1–5.4)",
   "values": "Negative 2 10 Yes No No MERV-8 NR NR"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Laundry, processing room (FGI 2.1–5.2.2.1)",
   "values": "Negative 2 10 Yes No No MERV-8 NR NR"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Linen and refuse chute room (FGI 2.1–5.2.8.1[2] & 2.1–5.4.1.4)",
   "values": "Negative NR 10 Yes No No MERV-8 NR NR"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Nonrefrigerated body holding room (FGI 2.1–5.7.3) (h)",
   "values": "Negative NR 10 Yes No No MERV-8 NR 70–75/21–24"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Regulated waste holding spaces (FGI 2.1–5.4.1.3)",
   "values": "Negative NR 10 Yes No No MERV-8 NR NR"
  },
  {
   "heading": "OTHER GENERAL SUPPORT FACILITIES",
   "name": "Toilet (FGI 2.1–2.9.2)",
   "values": "Negative NR 10 Yes No Yes MERV-8 NR NR"
  },
  {
   "heading": "SUPPORT AREAS FOR NURSING UNITS AND OTHER PATIENT CARE AREAS",
   "name": "Clean supply room (FGI 2.1–2.8.11.3)",
   "values": "Positive NR NR NR NR Yes MERV-8 NR NR"
  },
  {
   "heading": "SUPPORT AREAS FOR NURSING UNITS AND OTHER PATIENT CARE AREAS",
   "name": "Clean workroom (FGI 2.1–2.8.11.2)",
   "values": "Positive 2 NR NR NR Yes MERV-8 NR NR"
  },
  {
   "heading": "SUPPORT AREAS FOR NURSING UNITS AND OTHER PATIENT CARE AREAS",
   "name": "Soiled workroom or soiled holding (FGI 2.1–2.8.12)",
   "values": "Negative 2 10 Yes No No MERV-8 NR NR"
  }
 ]
}